# Configuration

To use PowSyBl Open Load Flow for all security analyses, you have to configure the `security-analysis` module in your configuration file:
```yaml
security-analysis:
  default-impl-name: OpenLoadFlow
```

## Generic parameters

Generic parameters are documented in [PowSyBl Core](inv:powsyblcore:*:*#simulation/security/configuration)

The next section details the parameters that are specific to PowSyBl Open Load Flow.

## Specific parameters

(param-secu-contingency-propagation)=
### contingencyPropagation
The `contingencyPropagation` property is applicable only to the portions of the network modeled with a Node/Breaker representation.

Node: In IIDM, the topology modeling style Node/Breaker or Bus/Breaker is defined on a voltage level basis.
For most users, all a network is of same topology style, but hybrid representation is also supported.

For Bus/Breaker portions of the network, Security Analysis simulates the outage of only the equipment(s) defined in the contingency.

For Node/Breaker portions of the network:
- when `contingencyPropagation` is set to `false`, Security Analysis will simulate the outage of only the equipment(s) defined in the contingency.
- when `contingencyPropagation` is set to `true` (default) Security Analysis will determine by topological search the switches with type circuit breakers
(i.e. capable of opening fault currents) that must be opened to isolate the fault. Depending on the network structure,
this could lead to more equipments to be simulated as tripped, because disconnectors and load break switches
(i.e., not capable of opening fault currents) are not considered.

The default value is `true`.

(param-secu-keep-only-necessary-switches)=
### keepOnlyNecessarySwitches
The `keepOnlyNecessarySwitches` property is applicable only to the portions of the network modeled with a Node/Breaker
representation, with [`contingencyPropagation`](#contingencypropagation) set to `true`.

To simulate a contingency, the Security Analysis keeps as real switches, in the networks it solves, the switches the
contingency opens. When `keepOnlyNecessarySwitches` is set to `true`, it keeps only those that separate parts of a voltage
level that stay connected to the rest of the network: a coupler that splits a voltage level, a busbar section between
two others. A switch that only cuts off a part the contingency loses anyway (a generator bay with its auxiliary load,
a line bay, the elements of a lost busbar section) is not kept: the equipment of that part is simulated as tripped
instead. The networks then keep far fewer switches, and are faster to solve, all the more so with one thread, where
one network holds the switches of every contingency.

The equipment tripped is the same. Two results change:
- a voltage level that only such switches would split reports its voltage violations once, instead of once by part;
- the loss of a busbar section whose voltage level stays connected without it (another coupler joins its neighbours)
has no impact, where keeping its switches simulated an empty bus.

The default value is `false`.

(param-secu-reuse-pivots)=
### reusePivots
The `reusePivots` property applies to the AC Security Analysis.

By default, each simulation (a contingency, an operator strategy) factorises its Jacobian with pivots chosen from its
own matrices, which costs a full numerical factorisation per simulation: its results then do not depend on the
simulations run before it. When `reusePivots` is set to `true`, a simulation refactorises its Jacobian on the pivots the
previous one ended with, and chooses new ones only when one of them is no longer good. This is faster, but the last bits
of the results may then depend on the simulations run before it: their order, and the number of threads.

The default value is `false`.

### createResultExtension
The `createResultExtension` property defines whether Open Load Flow specific results extensions should be created
in the security analysis results. Today the available extensions provide information about branches and three-windings
transformers voltages (magnitude and angle):
- `OlfBranchResult` [![Javadoc](https://img.shields.io/badge/-javadoc-blue.svg)](https://javadoc.io/doc/com.powsybl/powsybl-open-loadflow/latest/com/powsybl/openloadflow/network/impl/OlfBranchResult.html)
- `OlfThreeWindingsTransformerResult` [![Javadoc](https://img.shields.io/badge/-javadoc-blue.svg)](https://javadoc.io/doc/com.powsybl/powsybl-open-loadflow/latest/com/powsybl/openloadflow/network/impl/OlfThreeWindingsTransformerResult.html)

The default value is `false`.

(param-secu-thread-count)=
### threadCount
The `threadCount` property defines the number of threads used to run the security analysis (for both AC and DC). 
The parallelization is implemented at the contingency level, so the contingency list is split into `threadCount` chunks
and each chunk is ran by a different thread. 

The thread pool used for getting threads is the one provided by the `ComputationManager` [![Javadoc](https://img.shields.io/badge/-javadoc-blue.svg)](https://javadoc.io/doc/com.powsybl/powsybl-core/latest/com/powsybl/computation/ComputationManager.html) 
(see `ComputationManager.getExecutor` method). By default, when using the local computation manager, this is the `ForkJoinPool` common pool which is used.

The default value is 1.

(param-secu-dc-fast-mode)=
### dcFastMode
The `dcFastMode` property allows to use fast DC security analysis, based on Woodbury's formula for calculating post-contingency states, 
when DC mode is activated.

Please note that fast mode has a few limitations:
- Contingencies applied on branches opened on one side are ignored. Also, if a contingency causes the loss of one side of a branch, 
it is considered completely disabled, and no results are reported for this branch.
- AC emulation of HVDC lines is disabled, as it is not yet supported.
Instead, the [active power setpoint](../detailed_models_description/equations.md#computing-hvdc-power-flow) mode is used to control the active power flow through these lines. 
- Only PST and topological (except for transformer closing) remedial actions are supported for now.
- Slack relocation following the application of a contingency is not supported.
As a result, security analysis is carried out only in slack component, and not necessarily in the largest one.
- Customizing the way contingency imbalances are compensated via `contingencyActivePowerLossDistribution` parameter is not supported.

The default value is `false`.

(param-secu-contingency-active-power-loss-distribution)=
### contingencyActivePowerLossDistribution

> **Note**: This is an advanced parameter.
> Unless you have specific needs, do not modify this parameter.

Specifies the name of the plugin to be used for compensating any active power injection that has been disconnected by a contingency.

The default value is `Default`.

The `Default` plugin, when slack distribution or area interchange control is enabled:
- distributes the active power imbalance according to the configured BalanceType
- reports how much active power has been disconnected by the contingency, and how much has been distributed

PowSyBl Open LoadFlow does not provide today additional plugins. To create your own plugin,
see the [programming guide](../advanced_programming/contingency_active_power_loss.md).

(param-secu-start-with-frozen-ac-emulation)=
### startWithFrozenACEmulation

If `true`, contingency simulation starts with HVDC links configured in AC emulation frozen at their previous active set point 
defined by the angles at the HVDC extremities in the base case. If a solution is found then the simulator
continues with the HVDC set to AC emulation mode. Otherwise, the contingency simulation fails.

If `false`, contingency simulation allows HVDC lines to immediately adapt to the new angles.

This parameter overrides the loadflow parameter with the same name.

The default value is `true`

## Configuration file example
See below an extract of a config file that could help:

```yaml
open-security-analysis-default-parameters:
  contingencyPropagation: true
  createResultExtension: false
  threadCount: 1
  dcFastMode: false
  contingencyActivePowerLossDistribution: Default
```

(contingency-load-flow-parameters)=

## Contingency Load Flow Parameters

A specific set of load flow parameters can be configured for each contingency individually.

These parameters correspond directly to the parameters in the [`LoadFlowParameters`](inv:powsyblcore:*:*#simulation/loadflow/configuration) from powsybl-core API and
the [`OpenLoadFlowParameters`](../loadflow/parameters.md#specific-parameters) specific parameters:
- `distributedSlack`: Refer to [`distributedSlack` in powsybl-core](inv:powsyblcore:*:*:#param-lf-distributed-slack)
- `areaInterchangeControl`: Refer to [`areaInterchangeControl` in powsybl-open-loadflow](../loadflow/parameters.md#areainterchangecontrol)
- `balanceType`: Refer to [`balanceType` in powsybl-core](inv:powsyblcore:*:*:#param-lf-balance-type)
- `outerLoopNames` : Refer to [`outerLoopNames` in powsybl-open-loadflow](../loadflow/parameters.md#outerloopnames)

To customize these parameters for a contingency, add to the `Contingency` object a `ContingencyLoadFlowParameters` extension where you may configure the parameters.

The behavior is as follows:
- When the extension is added: The specified parameters override the corresponding SA input parameters.
- When the extension is absent: The load flow parameters provided in the SA input parameters are applied.

When operator strategies are defined for a contingency, the `scope` attribute of `ContingencyLoadFlowParameters`
defines whether the overridden parameters also apply to the operator strategy simulations:
- `CONTINGENCY_AND_OPERATOR_STRATEGY` (default): The overridden load flow parameters are applied to
both the contingency itself and any operator associated with it.
- `CONTINGENCY_ONLY`: The overridden load flow parameters are applied only to the contingency
and not to the associated operator strategies.

This extension does not override any parameter in case of a sensitivity analysis.
